# Quantitative Claims Audit

This document provides a line-by-line audit of every quantitative result, metric, and claim in the research repository supporting the paper:
**"MLOps-Driven Energy Forecasting for Smart Grids with Renewable Energy Integration"**.

Every claim is cross-referenced with its generating source code, computation / formula, raw artifact, test / verification reference, verification status (`VERIFIED`, `QUALIFIED`, `PARTIALLY VERIFIED`, `UNSUPPORTED`, `REFUTED`), and explicit scientific limitation.

---

## 1. Quantitative Claims Master Audit Table

| # | Claim | Source | Computation | Artifact | Test / Verification | Status | Limitation |
| :- | :--- | :--- | :--- | :--- | :--- | :---: | :--- |
| **1** | PV Frozen Model Final Test MAE: 36.1218 MW | `scripts/run_final_evaluation.py` | $\frac{1}{N}\sum \|y - \hat{y}\|$ on locked test partition | `artifacts/research_tables/final_model_comparison.csv` | `tests/test_phase19_final_evaluation.py` | **VERIFIED** | Evaluated on locked Nov-Dec 2020 window (1,464 rows) only. |
| **2** | PV Benchmark Final Test MAE: 39.0950 MW | `scripts/run_final_evaluation.py` | $\frac{1}{N}\sum \|y - y_{\text{persist-24h}}\|$ on test partition | `artifacts/research_tables/final_model_comparison.csv` | `tests/test_baselines.py` | **VERIFIED** | H24 daily persistence baseline ($y_{t-24}$). |
| **3** | PV Relative MAE Improvement: −7.61% | `scripts/run_final_evaluation.py` | $100 \times \frac{36.1218 - 39.0950}{39.0950}$ | `artifacts/research_tables/final_model_comparison.csv` | `tests/test_phase19_final_evaluation.py` | **VERIFIED** | Only benchmark comparison won by internal models. |
| **4** | Load Frozen Model Final Test MAE: 174.2568 MW | `scripts/run_final_evaluation.py` | $\frac{1}{N}\sum \|y - \hat{y}\|$ on locked test partition | `artifacts/research_tables/final_model_comparison.csv` | `tests/test_phase19_final_evaluation.py` | **VERIFIED** | Autoregressive Random Forest without numerical weather predictions. |
| **5** | Load Benchmark Final Test MAE: 101.1423 MW | `scripts/run_final_evaluation.py` | $\frac{1}{N}\sum \|y - y_{\text{RTS\_DA}}\|$ on test partition | `artifacts/research_tables/final_model_comparison.csv` | `tests/test_baselines.py` | **VERIFIED** | RTS Day-Ahead published operating forecast. |
| **6** | Load Relative MAE Difference: +72.29% | `scripts/run_final_evaluation.py` | $100 \times \frac{174.2568 - 101.1423}{101.1423}$ | `artifacts/research_tables/final_model_comparison.csv` | `tests/test_phase19_final_evaluation.py` | **VERIFIED** | Negative benchmark outcome reported transparently; no post-hoc tuning. |
| **7** | Wind Frozen Model Final Test MAE: 778.8413 MW | `scripts/run_final_evaluation.py` | $\frac{1}{N}\sum \|y - \hat{y}\|$ on locked test partition | `artifacts/research_tables/final_model_comparison.csv` | `tests/test_phase19_final_evaluation.py` | **VERIFIED** | HistGradientBoosting model without numerical weather predictions. |
| **8** | Wind Benchmark Final Test MAE: 331.3022 MW | `scripts/run_final_evaluation.py` | $\frac{1}{N}\sum \|y - y_{\text{RTS\_DA}}\|$ on test partition | `artifacts/research_tables/final_model_comparison.csv` | `tests/test_baselines.py` | **VERIFIED** | RTS Day-Ahead published operating forecast. |
| **9** | Wind Relative MAE Difference: +135.08% | `scripts/run_final_evaluation.py` | $100 \times \frac{778.8413 - 331.3022}{331.3022}$ | `artifacts/research_tables/final_model_comparison.csv` | `tests/test_phase19_final_evaluation.py` | **VERIFIED** | Negative benchmark outcome reported transparently; no post-hoc tuning. |
| **10** | Multi-Horizon PV H1 MAE: 23.7507 MW | `scripts/run_multi_horizon_experiments.py` | $\text{MAE}(y_{t+1}, \hat{y}_{\text{RF}})$ at $H=1$ | `artifacts/research_tables/multi_horizon_comparison.csv` | `tests/test_classical_models.py` | **VERIFIED** | Standardized autoregressive features ($B_{\text{lags}}$). |
| **11** | Multi-Horizon PV H6 MAE: 47.9471 MW | `scripts/run_multi_horizon_experiments.py` | $\text{MAE}(y_{t+6}, \hat{y}_{\text{RF}})$ at $H=6$ | `artifacts/research_tables/multi_horizon_comparison.csv` | `tests/test_classical_models.py` | **VERIFIED** | Evaluated on full test partition. |
| **12** | Multi-Horizon PV H12 MAE: 48.1850 MW | `scripts/run_multi_horizon_experiments.py` | $\text{MAE}(y_{t+12}, \hat{y}_{\text{RF}})$ at $H=12$ | `artifacts/research_tables/multi_horizon_comparison.csv` | `tests/test_classical_models.py` | **VERIFIED** | 12h diurnal phase shift places solar peak out-of-phase with midnight. |
| **13** | Multi-Horizon PV H24 MAE: 40.4552 MW | `scripts/run_multi_horizon_experiments.py` | $\text{MAE}(y_{t+24}, \hat{y}_{\text{RF}})$ at $H=24$ | `artifacts/research_tables/multi_horizon_comparison.csv` | `tests/test_classical_models.py` | **VERIFIED** | 24h lag aligns in-phase with diurnal solar cycle, reducing error vs H12. |
| **14** | Multi-Horizon Load H1 MAE: 66.0102 MW | `scripts/run_multi_horizon_experiments.py` | $\text{MAE}(y_{t+1}, \hat{y}_{\text{RF}})$ at $H=1$ | `artifacts/research_tables/multi_horizon_comparison.csv` | `tests/test_classical_models.py` | **VERIFIED** | Beats Seasonal Naive baseline (197.92 MW, -66.65%). |
| **15** | Multi-Horizon Load H6 MAE: 134.1195 MW | `scripts/run_multi_horizon_experiments.py` | $\text{MAE}(y_{t+6}, \hat{y}_{\text{RF}})$ at $H=6$ | `artifacts/research_tables/multi_horizon_comparison.csv` | `tests/test_classical_models.py` | **VERIFIED** | Beats Seasonal Naive baseline (545.30 MW, -75.40%). |
| **16** | Multi-Horizon Load H12 MAE: 159.6634 MW | `scripts/run_multi_horizon_experiments.py` | $\text{MAE}(y_{t+12}, \hat{y}_{\text{RF}})$ at $H=12$ | `artifacts/research_tables/multi_horizon_comparison.csv` | `tests/test_classical_models.py` | **VERIFIED** | Beats Persistence baseline (596.06 MW, -73.21%). |
| **17** | Multi-Horizon Load H24 MAE: 91.4831 MW | `scripts/run_multi_horizon_experiments.py` | $\text{MAE}(y_{t+24}, \hat{y}_{\text{RF}})$ at $H=24$ | `artifacts/research_tables/multi_horizon_comparison.csv` | `tests/test_classical_models.py` | **VERIFIED** | Beats Persistence baseline (197.92 MW, -53.78%). |
| **18** | Multi-Horizon Wind H1 MAE: 98.0097 MW | `scripts/run_multi_horizon_experiments.py` | $\text{MAE}(y_{t+1}, \hat{y}_{\text{HGB}})$ at $H=1$ | `artifacts/research_tables/multi_horizon_comparison.csv` | `tests/test_classical_models.py` | **VERIFIED** | Beats Persistence baseline (172.38 MW, -43.14%). |
| **19** | Multi-Horizon Wind H6 MAE: 477.4983 MW | `scripts/run_multi_horizon_experiments.py` | $\text{MAE}(y_{t+6}, \hat{y}_{\text{HGB}})$ at $H=6$ | `artifacts/research_tables/multi_horizon_comparison.csv` | `tests/test_classical_models.py` | **VERIFIED** | Persistence baseline is 420.82 MW; MLP achieves 400.94 MW. |
| **20** | Multi-Horizon Wind H12 MAE: 767.5917 MW | `scripts/run_multi_horizon_experiments.py` | $\text{MAE}(y_{t+12}, \hat{y}_{\text{HGB}})$ at $H=12$ | `artifacts/research_tables/multi_horizon_comparison.csv` | `tests/test_classical_models.py` | **VERIFIED** | Persistence baseline is 609.96 MW; MLP achieves 599.41 MW. |
| **21** | Multi-Horizon Wind H24 MAE: 897.3690 MW | `scripts/run_multi_horizon_experiments.py` | $\text{MAE}(y_{t+24}, \hat{y}_{\text{HGB}})$ at $H=24$ | `artifacts/research_tables/multi_horizon_comparison.csv` | `tests/test_classical_models.py` | **VERIFIED** | Persistence baseline is 792.12 MW; MLP achieves 782.39 MW. |
| **22** | Annual Potential Renewable Surplus Hours: 21 | `scripts/run_renewable_integration_evaluation.py` | $\sum \mathbb{I}(P_{\text{Wind}} + P_{\text{PV}} > L)$ over 8,784h | `data/processed/research_hourly_index.parquet` | `tests/test_experimental_design.py` | **QUALIFIED** | Mathematical potential surplus, not physical grid dispatch curtailment. |
| **23** | Annual Potential Renewable Surplus Energy: 3,380.00 MWh | `scripts/run_renewable_integration_evaluation.py` | $\sum \max(0, P_{\text{Wind}} + P_{\text{PV}} - L)$ over 8,784h | `data/processed/research_hourly_index.parquet` | `tests/test_experimental_design.py` | **QUALIFIED** | Indicates unconstrained generation excess; RTS-GMLC has no redispatch model. |
| **24** | Test Window Potential Surplus Hours: 16 | `scripts/run_renewable_integration_evaluation.py` | $\sum \mathbb{I}(P_{\text{Wind}} + P_{\text{PV}} > L)$ over 1,464h | `artifacts/research_tables/renewable_integration_metrics.csv` | `tests/test_experimental_design.py` | **QUALIFIED** | Test partition (Nov-Dec 2020) only; 16 hours = 1.09% of test set. |
| **25** | Test Window Potential Surplus Energy: 2,944.36 MWh | `scripts/run_renewable_integration_evaluation.py` | $\sum \max(0, P_{\text{Wind}} + P_{\text{PV}} - L)$ over 1,464h | `artifacts/research_tables/renewable_integration_metrics.csv` | `tests/test_experimental_design.py` | **QUALIFIED** | Total unconstrained surplus across the 16 positive test hours. |
| **26** | Net Load MAE (Frozen ML): 809.61 MW | `scripts/run_renewable_integration_evaluation.py` | $\text{MAE}(L_{\text{net}}, \hat{L}_{\text{net}})$ | `artifacts/research_tables/renewable_integration_metrics.csv` | `tests/test_experimental_design.py` | **VERIFIED** | Errors in component forecasts compound into net load error. |
| **27** | Net Load MAE (External Baseline): 348.24 MW | `scripts/run_renewable_integration_evaluation.py` | $\text{MAE}(L_{\text{net}}, \hat{L}_{\text{net,base}})$ | `artifacts/research_tables/renewable_integration_metrics.csv` | `tests/test_experimental_design.py` | **VERIFIED** | External Day-Ahead baseline provides superior net load forecast. |
| **28** | Surplus Detection Accuracy: 98.91% vs Recall: 0.00% | `scripts/run_renewable_integration_evaluation.py` | Classification on $P_{\text{surplus}} > 0$ | `artifacts/research_tables/renewable_integration_metrics.csv` | `tests/test_experimental_design.py` | **QUALIFIED** | Dominated by class imbalance (98.91% negative); trivial zero-classifier achieves 98.91%. |
| **29** | Surplus Magnitude MAE: 2.01 MW | `scripts/run_renewable_integration_evaluation.py` | $\text{MAE}(P_{\text{surplus}}, \hat{P}_{\text{surplus}})$ | `artifacts/research_tables/renewable_integration_metrics.csv` | `tests/test_experimental_design.py` | **VERIFIED** | Low scalar error driven by preponderance of zero-surplus hours. |
| **30** | Drift D01 Degradation & Recovery | `scripts/run_controlled_drift_experiments.py` | $MAE_{\text{base}}=86.20, MAE_{\text{drift}}=180.60, MAE_{\text{adapt}}=160.98$ | `artifacts/research_tables/controlled_drift_scenarios.csv` | `tests/test_phase14_monitoring.py` | **VERIFIED** | Rel Deg: +109.50% (+94.39 MW); Lost Acc Recovered: 20.78%; Rel Gain: 10.86%. |
| **31** | Drift D02 Variance Shock Degradation | `scripts/run_controlled_drift_experiments.py` | $MAE_{\text{base}}=86.20, MAE_{\text{drift}}=220.81, MAE_{\text{adapt}}=252.73$ | `artifacts/research_tables/controlled_drift_scenarios.csv` | `tests/test_phase14_monitoring.py` | **VERIFIED** | Rel Deg: +156.15%; Adapting to noise worsened MAE (Lost Acc Rec: 0.0%, Rel Gain: -14.46%). |
| **32** | Drift D04 Ramp Drop Recovery | `scripts/run_controlled_drift_experiments.py` | $MAE_{\text{base}}=86.20, MAE_{\text{drift}}=496.14, MAE_{\text{adapt}}=148.02$ | `artifacts/research_tables/controlled_drift_scenarios.csv` | `tests/test_phase14_monitoring.py` | **VERIFIED** | Rel Deg: +475.55%; Lost Acc Recovered: 84.92%; Rel Gain: 70.17%. |
| **33** | Drift D06 Sensor Fault Denial | `scripts/run_controlled_drift_experiments.py` | Data quality detector active on stuck zero | `artifacts/research_tables/controlled_drift_scenarios.csv` | `tests/test_phase14_monitoring.py` | **VERIFIED** | Decision: DENY (`DATA_QUALITY_BLOCK`); retraining blocked on corrupted data. |
| **34** | MLOps Simulated Scenarios Evaluated: 10 | `scripts/run_mlops_baseline_comparison.py` | Count of simulated lifecycle events (SC01-SC10) | `artifacts/research_tables/mlops_baseline_vs_guarded.csv` | `tests/test_phase16_champion_challenger.py` | **QUALIFIED** | Controlled lifecycle test cases, not historical utility outage logs. |
| **35** | Unguarded Baseline Unvetted Promotions: 7 / 10 | `scripts/run_mlops_baseline_comparison.py` | Automated promotion without policy gates | `artifacts/research_tables/mlops_baseline_vs_guarded.csv` | `tests/test_phase16_champion_challenger.py` | **QUALIFIED** | Simulated baseline behavior under naive automated trigger. |
| **36** | Unguarded Baseline Safety Incidents: 5 / 10 | `scripts/run_mlops_baseline_comparison.py` | Flawed models promoted (corrupt, loser, noise) | `artifacts/research_tables/mlops_baseline_vs_guarded.csv` | `tests/test_phase16_champion_challenger.py` | **QUALIFIED** | Simulated incidents in controlled test scenarios. |
| **37** | Guarded Governance Safety Incidents: 0 / 10 | `scripts/run_mlops_baseline_comparison.py` | Deterministic policy engine evaluation | `artifacts/research_tables/mlops_baseline_vs_guarded.csv` | `tests/test_phase16_champion_challenger.py` | **QUALIFIED** | Zero incidents across the 10 evaluated test scenarios. |
| **38** | MLOps Scenario MTTR (48.2h vs 0.05h) | `scripts/run_mlops_baseline_comparison.py` | Analytical scenario parameters | `artifacts/research_tables/mlops_baseline_vs_guarded.csv` | `tests/test_phase16_champion_challenger.py` | **QUALIFIED** | Analytical scenario model parameters; not empirical utility dispatcher data. |
| **39** | Governance Policy Gates (Lifecycle): 13 | `src/smartgrid_mlops/governance/validators.py` | Count of evaluated gates in `GovernanceEngine` | `config/governance/phase_13_policy.yaml` | `tests/test_phase13_governance.py` | **VERIFIED** | Distinct policy set governing lifecycle transitions and candidate validation. |
| **40** | Governance Promotion Gates: 13 | `src/smartgrid_mlops/champion_challenger/promotion.py` | Count of evaluated gates in `PromotionPolicy` | `config/governance/phase_16_promotion_policy.yaml` | `tests/test_phase16_champion_challenger.py` | **VERIFIED** | Distinct policy set governing champion-challenger promotion. |
| **41** | Retraining Eligibility Gates: 17 | `src/smartgrid_mlops/retraining/policy.py` | Count of evaluated retraining eligibility gates | `config/retraining/phase_15_policy.yaml` | `tests/test_phase15_retraining.py` | **VERIFIED** | Separate policy set governing retraining eligibility. |
| **42** | Full 13-Gate Policy Breach Rate: 0.0% | `scripts/run_governance_lifecycle_and_ablation.py` | 100-candidate simulated pool | `artifacts/research_tables/governance_ablation_results.csv` | `tests/test_stage_12_governance_evaluation.py` | **QUALIFIED** | Evaluated on 100 synthetically flawed candidate packages (seed=42). |
| **43** | Ablation: Without Benchmark Gate Breach: 13.0% | `scripts/run_governance_lifecycle_and_ablation.py` | 100-candidate simulated pool | `artifacts/research_tables/governance_ablation_results.csv` | `tests/test_stage_12_governance_evaluation.py` | **QUALIFIED** | Disabling benchmark gate admitted 13 benchmark-losing models. |
| **44** | Ablation: Without Final Test Gate Breach: 6.0% | `scripts/run_governance_lifecycle_and_ablation.py` | 100-candidate simulated pool | `artifacts/research_tables/governance_ablation_results.csv` | `tests/test_stage_12_governance_evaluation.py` | **QUALIFIED** | Disabling final test gate admitted 6 unsealed candidates. |
| **45** | Ablation: Without Fingerprint Gates Breach: 5.0% | `scripts/run_governance_lifecycle_and_ablation.py` | 100-candidate simulated pool | `artifacts/research_tables/governance_ablation_results.csv` | `tests/test_stage_12_governance_evaluation.py` | **QUALIFIED** | Disabling fingerprint gates admitted 5 mismatched model/feature specs. |
| **46** | Ablation: Without Lineage Gate Breach: 4.0% | `scripts/run_governance_lifecycle_and_ablation.py` | 100-candidate simulated pool | `artifacts/research_tables/governance_ablation_results.csv` | `tests/test_stage_12_governance_evaluation.py` | **QUALIFIED** | Disabling lineage gate admitted 4 models lacking dataset/code provenance. |
| **47** | Adversarial Firewall Pass Rate: 100% (31/31) | `tests/test_adversarial_firewall.py` | 31 adversarial attack test cases | `artifacts/mlops/audit/events.jsonl` | `tests/test_adversarial_firewall.py` | **VERIFIED** | Deterministically blocks 7 enumerated lifecycle mutation actions within defined API. |
| **48** | PV Diebold-Mariano Test Statistic: −0.7955 | `scripts/run_statistical_analysis.py` | DM stat with 24-step HLN correction | `artifacts/research_tables/statistical_significance_results.csv` | `tests/test_experimental_design.py` | **VERIFIED** | Accounts for 24-hour serial autocorrelation in multi-step forecast errors. |
| **49** | PV Diebold-Mariano p-value: 0.4265 | `scripts/run_statistical_analysis.py` | Two-tailed Student t-test ($df=1463$) | `artifacts/research_tables/statistical_significance_results.csv` | `tests/test_experimental_design.py` | **VERIFIED** | Not statistically significant at $\alpha=0.05$ under autocorrelation correction. |
| **50** | PV Wilcoxon Signed-Rank p-value: 3.42e-37 | `scripts/run_statistical_analysis.py` | Paired absolute error signed rank | `artifacts/research_tables/statistical_significance_results.csv` | `tests/test_experimental_design.py` | **VERIFIED** | Significant under assumption of independent errors; contrasts with HLN-DM. |
| **51** | Load Diebold-Mariano p-value: 1.57e-11 | `scripts/run_statistical_analysis.py` | DM stat +6.7949, HLN corrected | `artifacts/research_tables/statistical_significance_results.csv` | `tests/test_experimental_design.py` | **VERIFIED** | Statistically definitive underperformance against RTS Day-Ahead baseline. |
| **52** | Wind Diebold-Mariano p-value: < 1e-15 | `scripts/run_statistical_analysis.py` | DM stat +8.6550, HLN corrected | `artifacts/research_tables/statistical_significance_results.csv` | `tests/test_experimental_design.py` | **VERIFIED** | Statistically definitive underperformance against RTS Day-Ahead baseline. |
| **53** | OPSD External Dataset Hourly Rows: 49,983 | `scripts/run_external_validation.py` | Row count in evaluated OPSD test partition | `artifacts/research_tables/external_validation_results.csv` | `tests/test_external_validation.py` | **VERIFIED** | Open Power System Data German national grid (CC BY 4.0). |
| **54** | OPSD Zero-Shot Load Reference MAE: 48,228.33 MW | `scripts/run_external_validation.py` | $\text{MAE}(y_{\text{OPSD}}, \hat{y}_{\text{RTS\_model}})$ | `artifacts/research_tables/external_validation_results.csv` | `tests/test_external_validation.py` | **QUALIFIED** | Zero-shot transfer under unscaled preprocessing; does not isolate scale vs domain shift. |
| **55** | OPSD Naive Persistence Load MAE: 4,459.73 MW | `scripts/run_external_validation.py` | $\text{MAE}(y_{\text{OPSD}}, y_{\text{OPSD,persist}})$ | `artifacts/research_tables/external_validation_results.csv` | `tests/test_external_validation.py` | **VERIFIED** | Local German persistence baseline; nMAE = 8.04%. |
| **56** | Operator Workload Reduction Estimate: ~72% | `reports/phase_18_completion.md` | Scenario-based analytical cost model | `artifacts/mlops/audit/events.jsonl` | `tests/test_phase18_agentic_ablation.py` | **QUALIFIED** | Analytical model estimate; no human operator study was conducted. |
| **57** | Data Leakage Assertions Checked: 97,747 | `src/smartgrid_mlops/research_v2/validation/leakage.py` | Feature cell / timestamp assertions across 5 folds | `reports/productization/stage_11_completion.md` | `tests/test_stage_11_research_validation.py` | **VERIFIED** | Count of programmatic timestamp assertions ($t_{\text{feature}} < t_{\text{target}}$), not independent trials. |
